cabinet,rack,slot,module,channel,plc_address,wois_address,tag,description,sensor_code,sensor_type,range,unit,scale,deadband,limit,event,tested,note,derived_from
CFE,A1,10,Siemens 6ES7 331-1KF02-0AB0; 8 channels; Analog input,7,IW258,"DB102,INT226",SCA0_1TE471PV,LT-water temp. CAC inlet,TE471,Pt-100,0-160,°C,10,0.5,,MEAS,ok,,
CFE,A1,10,Siemens 6ES7 331-1KF02-0AB0; 8 channels; Analog input,,,"M111.6 DB300,X14.6",SCA0_1TE471SF,,,,,,,,,SF,ok,,SCA0_1TE471PV
CFE,A1,10,Siemens 6ES7 331-1KF02-0AB0; 8 channels; Analog input,,,"M135.6 DB300,X38.6",SCA0_1TE471AH,,,,,,,,54+30s,AH,ok,,SCA0_1TE471PV
CFE,A1,11,Siemens 6ES7 331-1KF02-0AB0; 8 channels; Analog input,0,IW260,"DB102,INT96",BAG0_1T001PV,Generator winding temp. phase  U,TE7503,Pt-100,0-160,°C,10,,,MEAS,ok,,
CFE,A1,11,Siemens 6ES7 331-1KF02-0AB0; 8 channels; Analog input,,,"M103.5 DB300,X6.5",BAG0_1T001SF,,,,,,,,,SF,ok,,BAG0_1T001PV
CFE,A1,11,Siemens 6ES7 331-1KF02-0AB0; 8 channels; Analog input,,,"M127.5 DB300,X30.5",BAG0_1T001AH,,,,,,,,140+2s,AH,ok,,BAG0_1T001PV
CFE,A1,11,Siemens 6ES7 331-1KF02-0AB0; 8 channels; Analog input,,,"M204.0 DB300,X109.0",BAG0_1T001ASH,,,,,,,,150+15sASH,,ok,,BAG0_1T001PV
CFE,A1,11,Siemens 6ES7 331-1KF02-0AB0; 8 channels; Analog input,1,IW262,"DB102,INT98",BAG0_1T002PV,Generator winding temp. phase  V,TE7504,Pt-100,0-160,°C,10,,,MEAS,ok,,
CFE,A1,11,Siemens 6ES7 331-1KF02-0AB0; 8 channels; Analog input,,,"M103.6 DB300,X6.6",BAG0_1T002SF,,,,,,,,,SF,ok,,BAG0_1T002PV
CFE,A1,11,Siemens 6ES7 331-1KF02-0AB0; 8 channels; Analog input,,,"M127.6 DB300,X30.6",BAG0_1T002AH,,,,,,,,140+2s,AH,ok,,BAG0_1T002PV
CFE,A1,11,Siemens 6ES7 331-1KF02-0AB0; 8 channels; Analog input,,,"M204.1 DB300,X109.1",BAG0_1T002ASH,,,,,,,,150+15sASH,,ok,,BAG0_1T002PV
CFE,A1,11,Siemens 6ES7 331-1KF02-0AB0; 8 channels; Analog input,2,IW264,"DB102,INT100",BAG0_1T003PV,Generator winding temp. phase  W,TE7505,Pt-100,0-160,°C,10,,,MEAS,ok,,
CFE,A1,11,Siemens 6ES7 331-1KF02-0AB0; 8 channels; Analog input,,,"M103.7 DB300,X6.7",BAG0_1T003SF,,,,,,,,,SF,ok,,BAG0_1T003PV
CFE,A1,11,Siemens 6ES7 331-1KF02-0AB0; 8 channels; Analog input,,,"M127.7 DB300,X30.7",BAG0_1T003AH,,,,,,,,140+2s,AH,ok,,BAG0_1T003PV
CFE,A1,11,Siemens 6ES7 331-1KF02-0AB0; 8 channels; Analog input,,,"M204.2 DB300,X109.2",BAG0_1T003ASH,,,,,,,,150+15sASH,,ok,,BAG0_1T003PV
CFE,A1,11,Siemens 6ES7 331-1KF02-0AB0; 8 channels; Analog input,3,IW266,"DB102,INT102",BAG0_1T004PV,Generator D-end bearing temp.,TE7501,Pt-100,0-160,°C,10,,,MEAS,ok,,
CFE,A1,11,Siemens 6ES7 331-1KF02-0AB0; 8 channels; Analog input,,,"M104.0 DB300,X9.0",BAG0_1T004SF,,,,,,,,,SF,ok,,BAG0_1T004PV
CFE,A1,11,Siemens 6ES7 331-1KF02-0AB0; 8 channels; Analog input,,,"M128.0 DB300,X33.0",BAG0_1T004AH,,,,,,,,90+2s,AH,ok,,BAG0_1T004PV
CFE,A1,11,Siemens 6ES7 331-1KF02-0AB0; 8 channels; Analog input,,,"M187.5 DB300,X90.5",BAG0_1T004SDH,,,,,,,,100+2s,SDH,ok,,BAG0_1T004PV
CFE,A1,11,Siemens 6ES7 331-1KF02-0AB0; 8 channels; Analog input,4,IW268,"DB102,INT104",BAG0_1T005PV,Generator ND-end bearing temp.,TE7502,Pt-100,0-160,°C,10,,,MEAS,ok,,
CFE,A1,11,Siemens 6ES7 331-1KF02-0AB0; 8 channels; Analog input,,,"M104.1 DB300,X9.1",BAG0_1T005SF,,,,,,,,,SF,ok,,BAG0_1T005PV
CFE,A1,11,Siemens 6ES7 331-1KF02-0AB0; 8 channels; Analog input,,,"M128.1 DB300,X33.1",BAG0_1T005AH,,,,,,,,90+2s,AH,ok,,BAG0_1T005PV
CFE,A1,11,Siemens 6ES7 331-1KF02-0AB0; 8 channels; Analog input,,,"M187.6 DB300,X90.6",BAG0_1T005SDH,,,,,,,,100+2s,SDH,ok,,BAG0_1T005PV
CFE,A1,11,Siemens 6ES7 331-1KF02-0AB0; 8 channels; Analog input,5,IW270,"DB102,INT142",SCA0_1TE482PV,LT-water temp. after lube oil cooler,TE482,Pt-100,0-160,°C,10,0.5,,MEAS,ok,,
CFE,A1,11,Siemens 6ES7 331-1KF02-0AB0; 8 channels; Analog input,,,"M106.4 DB300,X11.4",SCA0_1TE482SF,,,,,,,,,SF,ok,,SCA0_1TE482PV
CFE,A1,11,Siemens 6ES7 331-1KF02-0AB0; 8 channels; Analog input,6,IW272,"DB102,INT158",SCA0_1TE600PV,Charge air temp. TC A inlet,TE600,Pt-100,0-160,°C,10,,,MEAS,ok,,
CFE,A1,11,Siemens 6ES7 331-1KF02-0AB0; 8 channels; Analog input,,,"M107.4 DB300,X10.4",SCA0_1TE600SF,,,,,,,,,SF,ok,,SCA0_1TE600PV
CFE,A1,11,Siemens 6ES7 331-1KF02-0AB0; 8 channels; Analog input,7,IW274,"DB102,INT150",SCA0_1TE601PV,Charge air temp. engine inlet,TE601,Pt-100,0-160,°C,10,0.2,,MEAS,ok,,
CFE,A1,11,Siemens 6ES7 331-1KF02-0AB0; 8 channels; Analog input,,,"M107.0 DB300,X10.0",SCA0_1TE601SF,,,,,,,,,SF,ok,,SCA0_1TE601PV
CFE,A1,11,Siemens 6ES7 331-1KF02-0AB0; 8 channels; Analog input,,,"M131.0 DB300,X34.0",SCA0_1TE601AH,,,,,,,,70+5s,AH,ok,,SCA0_1TE601PV
CFE,A1,11,Siemens 6ES7 331-1KF02-0AB0; 8 channels; Analog input,,,"M204.3 DB300,X109.3",SCA0_1TE601ASH,,,,,,,,75+10sASH,,ok,,SCA0_1TE601PV
CFE,A1,12,Siemens 6ES7 331-1KF02-0AB0; 8 channels; Analog input,0,IW276,"DB102,INT204",BAG0_1T006PV,"Generator cooling air temperature, inlet",TE7506,Pt-100,0-160,°C,10,0.2,,MEAS,ok,,
CFE,A1,12,Siemens 6ES7 331-1KF02-0AB0; 8 channels; Analog input,,,"M110.3 DB300,X15.3",BAG0_1T006SF,,,,,,,,,SF,ok,,BAG0_1T006PV
CFE,A1,12,Siemens 6ES7 331-1KF02-0AB0; 8 channels; Analog input,,,"M134.3 DB300,X39.3",BAG0_1T006AH,,,,,,,,55+2s,AH,ok,,BAG0_1T006PV
CFE,A1,12,Siemens 6ES7 331-1KF02-0AB0; 8 channels; Analog input,1,IW278,"DB102,INT202",BAG0_1T007PV,"Generator cooling air temperature, outlet",TE7507,Pt-100,0-160,°C,10,,,MEAS,ok,,
CFE,A1,12,Siemens 6ES7 331-1KF02-0AB0; 8 channels; Analog input,,,"M110.2 DB300,X15.2",BAG0_1T007SF,,,,,,,,,SF,ok,,BAG0_1T007PV
CFE,A1,12,Siemens 6ES7 331-1KF02-0AB0; 8 channels; Analog input,,,"M134.2 DB300,X39.2",BAG0_1T007AH,,,,,,,,85+2s,AH,ok,,BAG0_1T007PV
CFE,A1,12,Siemens 6ES7 331-1KF02-0AB0; 8 channels; Analog input,2,IW280,"DB102,INT524",VCA0_1T006PV,Seawater temp.heat exchanger  outlet,T006,4-20 mA,30-50,°C,10,,,MEAS,ok,not installed/simulated,
CFE,A1,12,Siemens 6ES7 331-1KF02-0AB0; 8 channels; Analog input,,,"M111.0 DB300,X14.0",VCA0_1T006SF,,,,,,,,,SF,ok,,VCA0_1T006PV
CFE,A1,12,Siemens 6ES7 331-1KF02-0AB0; 8 channels; Analog input,3,IW282,"DB102,INT526",VCA0_1T005PV,Seawater temp.heat exchanger inlet,T005,4-20 mA,30-50,°C,10,,,MEAS,ok,not installed/simulated,
CFE,A1,12,Siemens 6ES7 331-1KF02-0AB0; 8 channels; Analog input,,,"M111.1 DB300,X14.1",VCA0_1T005SF,,,,,,,,,SF,ok,,VCA0_1T005PV
CFE,A1,12,Siemens 6ES7 331-1KF02-0AB0; 8 channels; Analog input,4,IW284,"DB102,INT528",NGA0_1E002PV,Absolute humidity,,4-20 mA,0-40,g/kg,10,0.5,,MEAS,ok,,
CFE,A1,12,Siemens 6ES7 331-1KF02-0AB0; 8 channels; Analog input,,,"M111.2 DB300,X14.2",NGA0_1E002SF,,,,,,,,,SF,ok,,NGA0_1E002PV
CFE,A1,12,Siemens 6ES7 331-1KF02-0AB0; 8 channels; Analog input,5,IW286,"DB102,INT530",NGA0_1T002PV,Outdoor temperature,,4-20 mA-40-60,,°C,10,0.5,,MEAS,ok,,
CFE,A1,12,Siemens 6ES7 331-1KF02-0AB0; 8 channels; Analog input,,,"M111.3 DB300,X14.3",NGA0_1T002SF,,,,,,,,,SF,ok,,NGA0_1T002PV
CFE,A1,12,Siemens 6ES7 331-1KF02-0AB0; 8 channels; Analog input,6,IW288,"DB102,INT206",NGA0_1E001PV,Absolute humidity,,4-20 mA,0-40,g/kg,10,0.5,,MEAS,ok,,
CFE,A1,12,Siemens 6ES7 331-1KF02-0AB0; 8 channels; Analog input,,,"M110.4 DB300,X15.4",NGA0_1E001SF,,,,,,,,,SF,ok,,NGA0_1E001PV
CFE,A1,12,Siemens 6ES7 331-1KF02-0AB0; 8 channels; Analog input,7,IW290,"DB102,INT228",NGA0_1T001PV,Outdoor temperature,,4-20 mA-40-60,,°C,10,0.5,,MEAS,ok,,
CFE,A1,12,Siemens 6ES7 331-1KF02-0AB0; 8 channels; Analog input,,,"M111.7 DB300,X14.7",NGA0_1T001SF,,,,,,,,,SF,ok,,NGA0_1T001PV
CFE,A2,1,Siemens 6ES7 331-1KF02-0AB0; 8 channels; Analog input,0,IW292,"DB102,INT108",SCA0_1PT101PV,Fuel oil inlet pressure,PT101,4-20 mA,0-16,bar,10,,,MEAS,ok,,
CFE,A2,1,Siemens 6ES7 331-1KF02-0AB0; 8 channels; Analog input,,,"M104.3 DB300,X9.3",SCA0_1PT101SF,,,,,,,,,SF,ok,,SCA0_1PT101PV
CFE,A2,1,Siemens 6ES7 331-1KF02-0AB0; 8 channels; Analog input,,,"M128.3 DB300,X33.3",SCA0_1PT101AL,,,,,,,,5.5+5s,AL,ok,,SCA0_1PT101PV
CFE,A2,1,Siemens 6ES7 331-1KF02-0AB0; 8 channels; Analog input,1,IW294,"DB102,INT114",SCA0_1PT201PV,Lube oil inlet pressure,PT201,4-20 mA,0-10,bar,10,,,MEAS,ok,,
CFE,A2,1,Siemens 6ES7 331-1KF02-0AB0; 8 channels; Analog input,,,"M104.6 DB300,X9.6",SCA0_1PT201SF,,,,,,,,,SF,ok,,SCA0_1PT201PV
CFE,A2,1,Siemens 6ES7 331-1KF02-0AB0; 8 channels; Analog input,,,"M128.6 DB300,X33.6",SCA0_1PT201AL,,,,,,,,3+5s,AL,ok,,SCA0_1PT201PV
CFE,A2,1,Siemens 6ES7 331-1KF02-0AB0; 8 channels; Analog input,,,"M189.2 DB300,X92.2",SCA0_1PT201SDL,,,,,,,,2.5+5s,SDL,ok,,SCA0_1PT201PV
CFE,A2,1,Siemens 6ES7 331-1KF02-0AB0; 8 channels; Analog input,2,IW296,"DB102,INT162",SCA0_1PDT243PV,Lube oil filter diff. pressure,PDT243,4-20 mA,0-2,bar,100,,,MEAS,ok,,
CFE,A2,1,Siemens 6ES7 331-1KF02-0AB0; 8 channels; Analog input,,,"M107.6 DB300,X10.6",SCA0_1PDT243SF,,,,,,,,,SF,ok,,SCA0_1PDT243PV
CFE,A2,1,Siemens 6ES7 331-1KF02-0AB0; 8 channels; Analog input,,,"M131.6 DB300,X34.6",SCA0_1PDT243AH,,,,,,,,1.2+5s,AH,ok,,SCA0_1PDT243PV
CFE,A2,1,Siemens 6ES7 331-1KF02-0AB0; 8 channels; Analog input,3,IW298,"DB102,INT178",SCA0_1PT271PV,Lube oil pressure TC A inlet,PT271,4-20 mA,0-10,bar,10,,,MEAS,ok,,
CFE,A2,1,Siemens 6ES7 331-1KF02-0AB0; 8 channels; Analog input,,,"M108.6 DB300,X13.6",SCA0_1PT271SF,,,,,,,,,SF,ok,,SCA0_1PT271PV
CFE,A2,1,Siemens 6ES7 331-1KF02-0AB0; 8 channels; Analog input,,,"M132.6 DB300,X37.6",SCA0_1PT271AL,,,,,,,,1.3+10s,AL,ok,,SCA0_1PT271PV
CFE,A2,1,Siemens 6ES7 331-1KF02-0AB0; 8 channels; Analog input,4,IW300,"DB102,INT180",SCA0_1PT281PV,Lube oil pressure TC B inlet,PT281,4-20 mA,0-10,bar,10,,,MEAS,ok,,
CFE,A2,1,Siemens 6ES7 331-1KF02-0AB0; 8 channels; Analog input,,,"M108.7 DB300,X13.7",SCA0_1PT281SF,,,,,,,,,SF,ok,,SCA0_1PT281PV
CFE,A2,1,Siemens 6ES7 331-1KF02-0AB0; 8 channels; Analog input,,,"M132.7 DB300,X37.7",SCA0_1PT281AL,,,,,,,,1.3+10s,AL,ok,,SCA0_1PT281PV
CFE,A2,1,Siemens 6ES7 331-1KF02-0AB0; 8 channels; Analog input,5,IW302,"DB102,INT166",SCA0_1PT301PV,Starting air pressure,PT301,4-20 mA,0-40,bar,10,,,MEAS,ok,,
CFE,A2,1,Siemens 6ES7 331-1KF02-0AB0; 8 channels; Analog input,,,"M108.0 DB300,X13.0",SCA0_1PT301SF,,,,,,,,,SF,ok,,SCA0_1PT301PV
CFE,A2,1,Siemens 6ES7 331-1KF02-0AB0; 8 channels; Analog input,,,"M132.0 DB300,X37.0",SCA0_1PT301AL,,,,,,,,16+5s,AL,ok,,SCA0_1PT301PV
CFE,A2,1,Siemens 6ES7 331-1KF02-0AB0; 8 channels; Analog input,6,IW304,"DB102,INT168",SCA0_1PT311PV,Control air pressure,PT311,4-20 mA,0-40,bar,10,,,MEAS,ok,,
CFE,A2,1,Siemens 6ES7 331-1KF02-0AB0; 8 channels; Analog input,,,"M108.1 DB300,X13.1",SCA0_1PT311SF,,,,,,,,,SF,ok,,SCA0_1PT311PV
CFE,A2,1,Siemens 6ES7 331-1KF02-0AB0; 8 channels; Analog input,,,"M132.1 DB300,X37.1",SCA0_1PT311AL,,,,,,,,16+5s,AL,ok,,SCA0_1PT311PV
CFE,A2,1,Siemens 6ES7 331-1KF02-0AB0; 8 channels; Analog input,,,"M205.1 DB300,X108.1",SCA0_1PT311ASL,,,,,,,,12+5sASL,,ok,,SCA0_1PT311PV
CFE,A2,1,Siemens 6ES7 331-1KF02-0AB0; 8 channels; Analog input,7,IW306,"DB102,INT124",SCA0_1PT401PV,HT-water pressure jacket inlet,PT401,4-20 mA,0-6,bar,10,,,MEAS,ok,,
CFE,A2,1,Siemens 6ES7 331-1KF02-0AB0; 8 channels; Analog input,,,"M105.3 DB300,X8.3",SCA0_1PT401SF,,,,,,,,,SF,ok,,SCA0_1PT401PV
CFE,A2,1,Siemens 6ES7 331-1KF02-0AB0; 8 channels; Analog input,,,"M129.3 DB300,X32.3",SCA0_1PT401AL,,,,,,,,2+5s,AL,ok,,SCA0_1PT401PV
CFE,A2,1,Siemens 6ES7 331-1KF02-0AB0; 8 channels; Analog input,,,"M189.0 DB300,X92.0",SCA0_1PT401SDL,,,,,,,,1.5+5s,SDL,ok,,SCA0_1PT401PV
CFE,A2,2,Siemens 6ES7 331-1KF02-0AB0; 8 channels; Analog input,0,IW308,"DB102,INT138",SCA0_1PT471PV,LT-water pressure CAC inlet,PT471,4-20 mA,0-6,bar,10,,,MEAS,ok,,
CFE,A2,2,Siemens 6ES7 331-1KF02-0AB0; 8 channels; Analog input,,,"M106.2 DB300,X11.2",SCA0_1PT471SF,,,,,,,,,SF,ok,,SCA0_1PT471PV
CFE,A2,2,Siemens 6ES7 331-1KF02-0AB0; 8 channels; Analog input,,,"M130.2 DB300,X35.2",SCA0_1PT471AL,,,,,,,,2+5s,AL,ok,,SCA0_1PT471PV
CFE,A2,2,Siemens 6ES7 331-1KF02-0AB0; 8 channels; Analog input,,,"M189.1 DB300,X92.1",SCA0_1PT471SDL,,,,,,,,1.5+5s,SDL,ok,,SCA0_1PT471PV
CFE,A2,2,Siemens 6ES7 331-1KF02-0AB0; 8 channels; Analog input,1,IW310,"DB102,INT152",SCA0_1PT601PV,CA pressure engine inlet,PT601,4-20 mA,0-6,bar,100,0.02,,MEAS,ok,,
CFE,A2,2,Siemens 6ES7 331-1KF02-0AB0; 8 channels; Analog input,,,"M107.1 DB300,X10.1",SCA0_1PT601SF,,,,,,,,,SF,ok,,SCA0_1PT601PV
CFE,A2,2,Siemens 6ES7 331-1KF02-0AB0; 8 channels; Analog input,,,"M131.1 DB300,X34.1",SCA0_1PT601AH,,,,,,,,3.65+5s,AH,ok,,SCA0_1PT601PV
CFE,A2,2,Siemens 6ES7 331-1KF02-0AB0; 8 channels; Analog input,,,"M200.3 DB300,X105.3",SCA0_1PT601LRH,,,,,,,,3.75+5s,LRH,ok,,SCA0_1PT601PV
CFE,A2,2,Siemens 6ES7 331-1KF02-0AB0; 8 channels; Analog input,2,IW312,"DB102,INT170",SCA0_1PT700PV,Crankcase pressure,PT700,4-20 mA-25-25,,mbar,10,,,MEAS,ok,,
CFE,A2,2,Siemens 6ES7 331-1KF02-0AB0; 8 channels; Analog input,,,"M108.2 DB300,X13.2",SCA0_1PT700SF,,,,,,,,,SF,ok,,SCA0_1PT700PV
CFE,A2,2,Siemens 6ES7 331-1KF02-0AB0; 8 channels; Analog input,,,"M132.2 DB300,X37.2",SCA0_1PT700AH,,,,,,,,4+5s,AH,ok,,SCA0_1PT700PV
CFE,A2,2,Siemens 6ES7 331-1KF02-0AB0; 8 channels; Analog input,,,"M188.7 DB300,X93.7",SCA0_1PT700SDH,,,,,,,,6+5s,SDH,ok,,SCA0_1PT700PV
CFE,A2,2,Siemens 6ES7 331-1KF02-0AB0; 8 channels; Analog input,5,IW318,"DB102,INT172",SCA0_1SI196PV,Engine speed,SI196,4-20 mA0-1200,,rpm,1,2,,MEAS,ok,,
CFE,A2,2,Siemens 6ES7 331-1KF02-0AB0; 8 channels; Analog input,,,"M108.3 DB300,X13.3",SCA0_1SI196SF,,,,,,,,,SF,ok,,SCA0_1SI196PV
CFE,A2,2,Siemens 6ES7 331-1KF02-0AB0; 8 channels; Analog input,,,"M132.3 DB300,X37.3",SCA0_1SI196AH,,,,,,,,1.15*n,AH,ok,,SCA0_1SI196PV
CFE,A2,2,Siemens 6ES7 331-1KF02-0AB0; 8 channels; Analog input,6,IW320,"DB102,INT174",SCA0_1SI518PV,Turbo A speed,SI518,4-20 mA0-75000rpm,,,0.1,10,,MEAS,ok,,
CFE,A2,2,Siemens 6ES7 331-1KF02-0AB0; 8 channels; Analog input,,,"M108.4 DB300,X13.4",SCA0_1SI518SF,,,,,,,,,SF,ok,,SCA0_1SI518PV
CFE,A2,2,Siemens 6ES7 331-1KF02-0AB0; 8 channels; Analog input,,,"M132.4 DB300,X37.4",SCA0_1SI518AH,,,,,,,,28390+5s,AH,ok,,SCA0_1SI518PV
CFE,A2,2,Siemens 6ES7 331-1KF02-0AB0; 8 channels; Analog input,,,"M200.4 DB300,X105.4",SCA0_1SI518LRH,,,,,,,,28680+5s,LRH,ok,,SCA0_1SI518PV
CFE,A2,2,Siemens 6ES7 331-1KF02-0AB0; 8 channels; Analog input,7,IW322,"DB102,INT176",SCA0_1SI528PV,Turbo B speed,SI528,4-20 mA0-75000rpm,,,0.1,10,,MEAS,ok,,
CFE,A2,2,Siemens 6ES7 331-1KF02-0AB0; 8 channels; Analog input,,,"M108.5 DB300,X13.5",SCA0_1SI528SF,,,,,,,,,SF,ok,,SCA0_1SI528PV
CFE,A2,2,Siemens 6ES7 331-1KF02-0AB0; 8 channels; Analog input,,,"M132.5 DB300,X37.5",SCA0_1SI528AH,,,,,,,,28390+5s,AH,ok,,SCA0_1SI528PV
CFE,A2,2,Siemens 6ES7 331-1KF02-0AB0; 8 channels; Analog input,,,"M200.5 DB300,X105.5",SCA0_1SI528LRH,,,,,,,,28680+5s,LRH,ok,,SCA0_1SI528PV
CFE,A2,3,Siemens 6ES7 332-5HD01-0AB0; 4 channels; Analog output,0,QW400,,SCA0_1OT795CV,Engine kW reference,,4-20 mA0-10000,,kW,,,,,ok,,
CFE,A2,3,Siemens 6ES7 332-5HD01-0AB0; 4 channels; Analog output,1,QW402,,CFE0_1D029CV,Power factor reference (AVR),,4-20 mA,-0.75-0.75,,,,,,ok,,
CFE,A2,4,Siemens 6ES7 331-7PF11-0AB0; 8 channels; Thermocouple input,0,IW324,"DB102,INT380",SCA0_1TE7071APV,Cylinder liner temp. cyl. A7 sensor 1,TE7071A,NiCrNi,0-200,°C,1,,,MEAS,ok,,
CFE,A2,4,Siemens 6ES7 331-7PF11-0AB0; 8 channels; Thermocouple input,,,"M116.3 DB300,X21.3",SCA0_1TE7071ASF,,,,,,,,,SF,ok,,SCA0_1TE7071APV
CFE,A2,4,Siemens 6ES7 331-7PF11-0AB0; 8 channels; Thermocouple input,,,"M171.0 DB300,X74.0",SCA0_1TE7071AAH,,,,,,,,160+5s,AH,ok,,SCA0_1TE7071APV
CFE,A2,4,Siemens 6ES7 331-7PF11-0AB0; 8 channels; Thermocouple input,,,"M192.0 DB300,X97.0",SCA0_1TE7071ASDH,,,,,,,,180+1s,SDH,ok,,SCA0_1TE7071APV
CFE,A2,4,Siemens 6ES7 331-7PF11-0AB0; 8 channels; Thermocouple input,1,IW326,"DB102,INT416",SCA0_1TE7072APV,Cylinder liner temp. cyl. A7 sensor 2,TE7072A,NiCrNi,0-200,°C,1,,,MEAS,ok,,
CFE,A2,4,Siemens 6ES7 331-7PF11-0AB0; 8 channels; Thermocouple input,,,"M118.5 DB300,X23.5",SCA0_1TE7072ASF,,,,,,,,,SF,ok,,SCA0_1TE7072APV
CFE,A2,4,Siemens 6ES7 331-7PF11-0AB0; 8 channels; Thermocouple input,,,"M173.2 DB300,X76.2",SCA0_1TE7072AAH,,,,,,,,160+5s,AH,ok,,SCA0_1TE7072APV
CFE,A2,4,Siemens 6ES7 331-7PF11-0AB0; 8 channels; Thermocouple input,,,"M194.2 DB300,X99.2",SCA0_1TE7072ASDH,,,,,,,,180+1s,SDH,ok,,SCA0_1TE7072APV
CFE,A2,4,Siemens 6ES7 331-7PF11-0AB0; 8 channels; Thermocouple input,2,IW328,"DB102,INT382",SCA0_1TE7081APV,Cylinder liner temp. cyl. A8 sensor 1,TE7081A,NiCrNi,0-200,°C,1,,,MEAS,ok,,
CFE,A2,4,Siemens 6ES7 331-7PF11-0AB0; 8 channels; Thermocouple input,,,"M116.4 DB300,X21.4",SCA0_1TE7081ASF,,,,,,,,,SF,ok,,SCA0_1TE7081APV
CFE,A2,4,Siemens 6ES7 331-7PF11-0AB0; 8 channels; Thermocouple input,,,"M171.1 DB300,X74.1",SCA0_1TE7081AAH,,,,,,,,160+5s,AH,ok,,SCA0_1TE7081APV
CFE,A2,4,Siemens 6ES7 331-7PF11-0AB0; 8 channels; Thermocouple input,,,"M192.1 DB300,X97.1",SCA0_1TE7081ASDH,,,,,,,,180+1s,SDH,ok,,SCA0_1TE7081APV
CFE,A2,4,Siemens 6ES7 331-7PF11-0AB0; 8 channels; Thermocouple input,3,IW330,"DB102,INT418",SCA0_1TE7082APV,Cylinder liner temp. cyl. A8 sensor 2,TE7082A,NiCrNi,0-200,°C,1,,,MEAS,ok,,
CFE,A2,4,Siemens 6ES7 331-7PF11-0AB0; 8 channels; Thermocouple input,,,"M118.6 DB300,X23.6",SCA0_1TE7082ASF,,,,,,,,,SF,ok,,SCA0_1TE7082APV
CFE,A2,4,Siemens 6ES7 331-7PF11-0AB0; 8 channels; Thermocouple input,,,"M173.3 DB300,X76.3",SCA0_1TE7082AAH,,,,,,,,160+5s,AH,ok,,SCA0_1TE7082APV
CFE,A2,4,Siemens 6ES7 331-7PF11-0AB0; 8 channels; Thermocouple input,,,"M194.3 DB300,X99.3",SCA0_1TE7082ASDH,,,,,,,,180+1s,SDH,ok,,SCA0_1TE7082APV
CFE,A2,4,Siemens 6ES7 331-7PF11-0AB0; 8 channels; Thermocouple input,4,IW332,"DB102,INT384",SCA0_1TE7091APV,Cylinder liner temp. cyl. A9 sensor 1,TE7091A,NiCrNi,0-200,°C,1,,,MEAS,ok,,
CFE,A2,4,Siemens 6ES7 331-7PF11-0AB0; 8 channels; Thermocouple input,,,"M116.5 DB300,X21.5",SCA0_1TE7091ASF,,,,,,,,,SF,ok,,SCA0_1TE7091APV
CFE,A2,4,Siemens 6ES7 331-7PF11-0AB0; 8 channels; Thermocouple input,,,"M171.2 DB300,X74.2",SCA0_1TE7091AAH,,,,,,,,160+5s,AH,ok,,SCA0_1TE7091APV
CFE,A2,4,Siemens 6ES7 331-7PF11-0AB0; 8 channels; Thermocouple input,,,"M192.2 DB300,X97.2",SCA0_1TE7091ASDH,,,,,,,,180+1s,SDH,ok,,SCA0_1TE7091APV
CFE,A2,4,Siemens 6ES7 331-7PF11-0AB0; 8 channels; Thermocouple input,5,IW334,"DB102,INT420",SCA0_1TE7092APV,Cylinder liner temp. cyl. A9 sensor 2,TE7092A,NiCrNi,0-200,°C,1,,,MEAS,ok,,
CFE,A2,4,Siemens 6ES7 331-7PF11-0AB0; 8 channels; Thermocouple input,,,"M118.7 DB300,X23.7",SCA0_1TE7092ASF,,,,,,,,,SF,ok,,SCA0_1TE7092APV
CFE,A2,4,Siemens 6ES7 331-7PF11-0AB0; 8 channels; Thermocouple input,,,"M173.4 DB300,X76.4",SCA0_1TE7092AAH,,,,,,,,160+5s,AH,ok,,SCA0_1TE7092APV
CFE,A2,4,Siemens 6ES7 331-7PF11-0AB0; 8 channels; Thermocouple input,,,"M194.4 DB300,X99.4",SCA0_1TE7092ASDH,,,,,,,,180+1s,SDH,ok,,SCA0_1TE7092APV
CFE,A2,4,Siemens 6ES7 331-7PF11-0AB0; 8 channels; Thermocouple input,6,IW336,"DB102,INT386",SCA0_1TE7011BPV,Cylinder liner temp. cyl. B1 sensor 1,TE7011B,NiCrNi,0-200,°C,1,,,MEAS,ok,,
CFE,A2,4,Siemens 6ES7 331-7PF11-0AB0; 8 channels; Thermocouple input,,,"M116.6 DB300,X21.6",SCA0_1TE7011BSF,,,,,,,,,SF,ok,,SCA0_1TE7011BPV
CFE,A2,4,Siemens 6ES7 331-7PF11-0AB0; 8 channels; Thermocouple input,,,"M171.3 DB300,X74.3",SCA0_1TE7011BAH,,,,,,,,160+5s,AH,ok,,SCA0_1TE7011BPV
CFE,A2,4,Siemens 6ES7 331-7PF11-0AB0; 8 channels; Thermocouple input,,,"M192.3 DB300,X97.3",SCA0_1TE7011BSDH,,,,,,,,180+1s,SDH,ok,,SCA0_1TE7011BPV
CFE,A2,4,Siemens 6ES7 331-7PF11-0AB0; 8 channels; Thermocouple input,7,IW338,"DB102,INT422",SCA0_1TE7012BPV,Cylinder liner temp. cyl. B1 sensor 2,TE7012B,NiCrNi,0-200,°C,1,,,MEAS,ok,,
CFE,A2,4,Siemens 6ES7 331-7PF11-0AB0; 8 channels; Thermocouple input,,,"M119.0 DB300,X22.0",SCA0_1TE7012BSF,,,,,,,,,SF,ok,,SCA0_1TE7012BPV
CFE,A2,4,Siemens 6ES7 331-7PF11-0AB0; 8 channels; Thermocouple input,,,"M173.5 DB300,X76.5",SCA0_1TE7012BAH,,,,,,,,160+5s,AH,ok,,SCA0_1TE7012BPV
CFE,A2,4,Siemens 6ES7 331-7PF11-0AB0; 8 channels; Thermocouple input,,,"M194.5 DB300,X99.5",SCA0_1TE7012BSDH,,,,,,,,180+1s,SDH,ok,,SCA0_1TE7012BPV
CFE,A2,5,Siemens 6ES7 331-7PF11-0AB0; 8 channels; Thermocouple input,0,IW340,"DB102,INT388",SCA0_1TE7021BPV,Cylinder liner temp. cyl. B2 sensor 1,TE7021B,NiCrNi,0-200,°C,1,,,MEAS,ok,,
CFE,A2,5,Siemens 6ES7 331-7PF11-0AB0; 8 channels; Thermocouple input,,,"M116.7 DB300,X21.7",SCA0_1TE7021BSF,,,,,,,,,SF,ok,,SCA0_1TE7021BPV
CFE,A2,5,Siemens 6ES7 331-7PF11-0AB0; 8 channels; Thermocouple input,,,"M171.4 DB300,X74.4",SCA0_1TE7021BAH,,,,,,,,160+5s,AH,ok,,SCA0_1TE7021BPV
CFE,A2,5,Siemens 6ES7 331-7PF11-0AB0; 8 channels; Thermocouple input,,,"M192.4 DB300,X97.4",SCA0_1TE7021BSDH,,,,,,,,180+1s,SDH,ok,,SCA0_1TE7021BPV
CFE,A2,5,Siemens 6ES7 331-7PF11-0AB0; 8 channels; Thermocouple input,1,IW342,"DB102,INT424",SCA0_1TE7022BPV,Cylinder liner temp. cyl. B2 sensor 2,TE7022B,NiCrNi,0-200,°C,1,,,MEAS,ok,,
CFE,A2,5,Siemens 6ES7 331-7PF11-0AB0; 8 channels; Thermocouple input,,,"M119.1 DB300,X22.1",SCA0_1TE7022BSF,,,,,,,,,SF,ok,,SCA0_1TE7022BPV
CFE,A2,5,Siemens 6ES7 331-7PF11-0AB0; 8 channels; Thermocouple input,,,"M173.6 DB300,X76.6",SCA0_1TE7022BAH,,,,,,,,160+5s,AH,ok,,SCA0_1TE7022BPV
CFE,A2,5,Siemens 6ES7 331-7PF11-0AB0; 8 channels; Thermocouple input,,,"M194.6 DB300,X99.6",SCA0_1TE7022BSDH,,,,,,,,180+1s,SDH,ok,,SCA0_1TE7022BPV
CFE,A2,5,Siemens 6ES7 331-7PF11-0AB0; 8 channels; Thermocouple input,2,IW344,"DB102,INT390",SCA0_1TE7031BPV,Cylinder liner temp. cyl. B3 sensor 1,TE7031B,NiCrNi,0-200,°C,1,,,MEAS,ok,,
CFE,A2,5,Siemens 6ES7 331-7PF11-0AB0; 8 channels; Thermocouple input,,,"M117.0 DB300,X20.0",SCA0_1TE7031BSF,,,,,,,,,SF,ok,,SCA0_1TE7031BPV
CFE,A2,5,Siemens 6ES7 331-7PF11-0AB0; 8 channels; Thermocouple input,,,"M171.5 DB300,X74.5",SCA0_1TE7031BAH,,,,,,,,160+5s,AH,ok,,SCA0_1TE7031BPV
CFE,A2,5,Siemens 6ES7 331-7PF11-0AB0; 8 channels; Thermocouple input,,,"M192.5 DB300,X97.5",SCA0_1TE7031BSDH,,,,,,,,180+1s,SDH,ok,,SCA0_1TE7031BPV
CFE,A2,5,Siemens 6ES7 331-7PF11-0AB0; 8 channels; Thermocouple input,3,IW346,"DB102,INT426",SCA0_1TE7032BPV,Cylinder liner temp. cyl. B3 sensor 2,TE7032B,NiCrNi,0-200,°C,1,,,MEAS,ok,,
CFE,A2,5,Siemens 6ES7 331-7PF11-0AB0; 8 channels; Thermocouple input,,,"M119.2 DB300,X22.2",SCA0_1TE7032BSF,,,,,,,,,SF,ok,,SCA0_1TE7032BPV
CFE,A2,5,Siemens 6ES7 331-7PF11-0AB0; 8 channels; Thermocouple input,,,"M173.7 DB300,X76.7",SCA0_1TE7032BAH,,,,,,,,160+5s,AH,ok,,SCA0_1TE7032BPV
CFE,A2,5,Siemens 6ES7 331-7PF11-0AB0; 8 channels; Thermocouple input,,,"M194.7 DB300,X99.7",SCA0_1TE7032BSDH,,,,,,,,180+1s,SDH,ok,,SCA0_1TE7032BPV
CFE,A2,5,Siemens 6ES7 331-7PF11-0AB0; 8 channels; Thermocouple input,4,IW348,"DB102,INT392",SCA0_1TE7041BPV,Cylinder liner temp. cyl. B4 sensor 1,TE7041B,NiCrNi,0-200,°C,1,,,MEAS,ok,,
CFE,A2,5,Siemens 6ES7 331-7PF11-0AB0; 8 channels; Thermocouple input,,,"M117.1 DB300,X20.1",SCA0_1TE7041BSF,,,,,,,,,SF,ok,,SCA0_1TE7041BPV
CFE,A2,5,Siemens 6ES7 331-7PF11-0AB0; 8 channels; Thermocouple input,,,"M171.6 DB300,X74.6",SCA0_1TE7041BAH,,,,,,,,160+5s,AH,ok,,SCA0_1TE7041BPV
CFE,A2,5,Siemens 6ES7 331-7PF11-0AB0; 8 channels; Thermocouple input,,,"M192.6 DB300,X97.6",SCA0_1TE7041BSDH,,,,,,,,180+1s,SDH,ok,,SCA0_1TE7041BPV
CFE,A2,5,Siemens 6ES7 331-7PF11-0AB0; 8 channels; Thermocouple input,5,IW350,"DB102,INT428",SCA0_1TE7042BPV,Cylinder liner temp. cyl. B4 sensor 2,TE7042B,NiCrNi,0-200,°C,1,,,MEAS,ok,,
CFE,A2,5,Siemens 6ES7 331-7PF11-0AB0; 8 channels; Thermocouple input,,,"M119.3 DB300,X22.3",SCA0_1TE7042BSF,,,,,,,,,SF,ok,,SCA0_1TE7042BPV
CFE,A2,5,Siemens 6ES7 331-7PF11-0AB0; 8 channels; Thermocouple input,,,"M174.0 DB300,X79.0",SCA0_1TE7042BAH,,,,,,,,160+5s,AH,ok,,SCA0_1TE7042BPV
CFE,A2,5,Siemens 6ES7 331-7PF11-0AB0; 8 channels; Thermocouple input,,,"M195.0 DB300,X98.0",SCA0_1TE7042BSDH,,,,,,,,180+1s,SDH,ok,,SCA0_1TE7042BPV
CFE,A2,5,Siemens 6ES7 331-7PF11-0AB0; 8 channels; Thermocouple input,6,IW352,"DB102,INT394",SCA0_1TE7051BPV,Cylinder liner temp. cyl. B5 sensor 1,TE7051B,NiCrNi,0-200,°C,1,,,MEAS,ok,,
CFE,A2,5,Siemens 6ES7 331-7PF11-0AB0; 8 channels; Thermocouple input,,,"M117.2 DB300,X20.2",SCA0_1TE7051BSF,,,,,,,,,SF,ok,,SCA0_1TE7051BPV
CFE,A2,5,Siemens 6ES7 331-7PF11-0AB0; 8 channels; Thermocouple input,,,"M171.7 DB300,X74.7",SCA0_1TE7051BAH,,,,,,,,160+5s,AH,ok,,SCA0_1TE7051BPV
CFE,A2,5,Siemens 6ES7 331-7PF11-0AB0; 8 channels; Thermocouple input,,,"M192.7 DB300,X97.7",SCA0_1TE7051BSDH,,,,,,,,180+1s,SDH,ok,,SCA0_1TE7051BPV
CFE,A2,5,Siemens 6ES7 331-7PF11-0AB0; 8 channels; Thermocouple input,7,IW354,"DB102,INT430",SCA0_1TE7052BPV,Cylinder liner temp. cyl. B5 sensor 2,TE7052B,NiCrNi,0-200,°C,1,,,MEAS,ok,,
CFE,A2,5,Siemens 6ES7 331-7PF11-0AB0; 8 channels; Thermocouple input,,,"M119.4 DB300,X22.4",SCA0_1TE7052BSF,,,,,,,,,SF,ok,,SCA0_1TE7052BPV
CFE,A2,5,Siemens 6ES7 331-7PF11-0AB0; 8 channels; Thermocouple input,,,"M174.1 DB300,X79.1",SCA0_1TE7052BAH,,,,,,,,160+5s,AH,ok,,SCA0_1TE7052BPV
CFE,A2,5,Siemens 6ES7 331-7PF11-0AB0; 8 channels; Thermocouple input,,,"M195.1 DB300,X98.1",SCA0_1TE7052BSDH,,,,,,,,180+1s,SDH,ok,,SCA0_1TE7052BPV
CFE,A2,6,Siemens 6ES7 331-7PF11-0AB0; 8 channels; Thermocouple input,0,IW356,"DB102,INT396",SCA0_1TE7061BPV,Cylinder liner temp. cyl. B6 sensor 1,TE7061B,NiCrNi,0-200,°C,1,,,MEAS,ok,,
CFE,A2,6,Siemens 6ES7 331-7PF11-0AB0; 8 channels; Thermocouple input,,,"M117.3 DB300,X20.3",SCA0_1TE7061BSF,,,,,,,,,SF,ok,,SCA0_1TE7061BPV
CFE,A2,6,Siemens 6ES7 331-7PF11-0AB0; 8 channels; Thermocouple input,,,"M172.0 DB300,X77.0",SCA0_1TE7061BAH,,,,,,,,160+5s,AH,ok,,SCA0_1TE7061BPV
CFE,A2,6,Siemens 6ES7 331-7PF11-0AB0; 8 channels; Thermocouple input,,,"M193.0 DB300,X96.0",SCA0_1TE7061BSDH,,,,,,,,180+1s,SDH,ok,,SCA0_1TE7061BPV
CFE,A2,6,Siemens 6ES7 331-7PF11-0AB0; 8 channels; Thermocouple input,1,IW358,"DB102,INT432",SCA0_1TE7062BPV,Cylinder liner temp. cyl. B6 sensor 2,TE7062B,NiCrNi,0-200,°C,1,,,MEAS,ok,,
CFE,A2,6,Siemens 6ES7 331-7PF11-0AB0; 8 channels; Thermocouple input,,,"M119.5 DB300,X22.5",SCA0_1TE7062BSF,,,,,,,,,SF,ok,,SCA0_1TE7062BPV
CFE,A2,6,Siemens 6ES7 331-7PF11-0AB0; 8 channels; Thermocouple input,,,"M174.2 DB300,X79.2",SCA0_1TE7062BAH,,,,,,,,160+5s,AH,ok,,SCA0_1TE7062BPV
CFE,A2,6,Siemens 6ES7 331-7PF11-0AB0; 8 channels; Thermocouple input,,,"M195.2 DB300,X98.2",SCA0_1TE7062BSDH,,,,,,,,180+1s,SDH,ok,,SCA0_1TE7062BPV
CFE,A2,6,Siemens 6ES7 331-7PF11-0AB0; 8 channels; Thermocouple input,2,IW360,"DB102,INT398",SCA0_1TE7071BPV,Cylinder liner temp. cyl. B7 sensor 1,TE7071B,NiCrNi,0-200,°C,1,,,MEAS,ok,,
CFE,A2,6,Siemens 6ES7 331-7PF11-0AB0; 8 channels; Thermocouple input,,,"M117.4 DB300,X20.4",SCA0_1TE7071BSF,,,,,,,,,SF,ok,,SCA0_1TE7071BPV
CFE,A2,6,Siemens 6ES7 331-7PF11-0AB0; 8 channels; Thermocouple input,,,"M172.1 DB300,X77.1",SCA0_1TE7071BAH,,,,,,,,160+5s,AH,ok,,SCA0_1TE7071BPV
CFE,A2,6,Siemens 6ES7 331-7PF11-0AB0; 8 channels; Thermocouple input,,,"M193.1 DB300,X96.1",SCA0_1TE7071BSDH,,,,,,,,180+1s,SDH,ok,,SCA0_1TE7071BPV
CFE,A2,6,Siemens 6ES7 331-7PF11-0AB0; 8 channels; Thermocouple input,3,IW362,"DB102,INT434",SCA0_1TE7072BPV,Cylinder liner temp. cyl. B7 sensor 2,TE7072B,NiCrNi,0-200,°C,1,,,MEAS,ok,,
CFE,A2,6,Siemens 6ES7 331-7PF11-0AB0; 8 channels; Thermocouple input,,,"M119.6 DB300,X22.6",SCA0_1TE7072BSF,,,,,,,,,SF,ok,,SCA0_1TE7072BPV
CFE,A2,6,Siemens 6ES7 331-7PF11-0AB0; 8 channels; Thermocouple input,,,"M174.3 DB300,X79.3",SCA0_1TE7072BAH,,,,,,,,160+5s,AH,ok,,SCA0_1TE7072BPV
CFE,A2,6,Siemens 6ES7 331-7PF11-0AB0; 8 channels; Thermocouple input,,,"M195.3 DB300,X98.3",SCA0_1TE7072BSDH,,,,,,,,180+1s,SDH,ok,,SCA0_1TE7072BPV
CFE,A2,6,Siemens 6ES7 331-7PF11-0AB0; 8 channels; Thermocouple input,4,IW364,"DB102,INT400",SCA0_1TE7081BPV,Cylinder liner temp. cyl. B8 sensor 1,TE7081B,NiCrNi,0-200,°C,1,,,MEAS,ok,,
CFE,A2,6,Siemens 6ES7 331-7PF11-0AB0; 8 channels; Thermocouple input,,,"M117.5 DB300,X20.5",SCA0_1TE7081BSF,,,,,,,,,SF,ok,,SCA0_1TE7081BPV
CFE,A2,6,Siemens 6ES7 331-7PF11-0AB0; 8 channels; Thermocouple input,,,"M172.2 DB300,X77.2",SCA0_1TE7081BAH,,,,,,,,160+5s,AH,ok,,SCA0_1TE7081BPV
CFE,A2,6,Siemens 6ES7 331-7PF11-0AB0; 8 channels; Thermocouple input,,,"M193.2 DB300,X96.2",SCA0_1TE7081BSDH,,,,,,,,180+1s,SDH,ok,,SCA0_1TE7081BPV
CFE,A2,6,Siemens 6ES7 331-7PF11-0AB0; 8 channels; Thermocouple input,5,IW366,"DB102,INT436",SCA0_1TE7082BPV,Cylinder liner temp. cyl. B8 sensor 2,TE7082B,NiCrNi,0-200,°C,1,,,MEAS,ok,,
CFE,A2,6,Siemens 6ES7 331-7PF11-0AB0; 8 channels; Thermocouple input,,,"M119.7 DB300,X22.7",SCA0_1TE7082BSF,,,,,,,,,SF,ok,,SCA0_1TE7082BPV
CFE,A2,6,Siemens 6ES7 331-7PF11-0AB0; 8 channels; Thermocouple input,,,"M174.4 DB300,X79.4",SCA0_1TE7082BAH,,,,,,,,160+5s,AH,ok,,SCA0_1TE7082BPV
CFE,A2,6,Siemens 6ES7 331-7PF11-0AB0; 8 channels; Thermocouple input,,,"M195.4 DB300,X98.4",SCA0_1TE7082BSDH,,,,,,,,180+1s,SDH,ok,,SCA0_1TE7082BPV
CFE,A2,6,Siemens 6ES7 331-7PF11-0AB0; 8 channels; Thermocouple input,6,IW368,"DB102,INT402",SCA0_1TE7091BPV,Cylinder liner temp. cyl. B9 sensor 1,TE7091B,NiCrNi,0-200,°C,1,,,MEAS,ok,,
CFE,A2,6,Siemens 6ES7 331-7PF11-0AB0; 8 channels; Thermocouple input,,,"M117.6 DB300,X20.6",SCA0_1TE7091BSF,,,,,,,,,SF,ok,,SCA0_1TE7091BPV
CFE,A2,6,Siemens 6ES7 331-7PF11-0AB0; 8 channels; Thermocouple input,,,"M172.3 DB300,X77.3",SCA0_1TE7091BAH,,,,,,,,160+5s,AH,ok,,SCA0_1TE7091BPV
CFE,A2,6,Siemens 6ES7 331-7PF11-0AB0; 8 channels; Thermocouple input,,,"M193.3 DB300,X96.3",SCA0_1TE7091BSDH,,,,,,,,180+1s,SDH,ok,,SCA0_1TE7091BPV
CFE,A2,6,Siemens 6ES7 331-7PF11-0AB0; 8 channels; Thermocouple input,7,IW370,"DB102,INT438",SCA0_1TE7092BPV,Cylinder liner temp. cyl. B9 sensor 2,TE7092B,NiCrNi,0-200,°C,1,,,MEAS,ok,,
CFE,A2,6,Siemens 6ES7 331-7PF11-0AB0; 8 channels; Thermocouple input,,,"M120.0 DB300,X25.0",SCA0_1TE7092BSF,,,,,,,,,SF,ok,,SCA0_1TE7092BPV
CFE,A2,6,Siemens 6ES7 331-7PF11-0AB0; 8 channels; Thermocouple input,,,"M174.5 DB300,X79.5",SCA0_1TE7092BAH,,,,,,,,160+5s,AH,ok,,SCA0_1TE7092BPV
CFE,A2,6,Siemens 6ES7 331-7PF11-0AB0; 8 channels; Thermocouple input,,,"M195.5 DB300,X98.5",SCA0_1TE7092BSDH,,,,,,,,180+1s,SDH,ok,,SCA0_1TE7092BPV
CFE,A2,7,Siemens 6ES7 331-7PF11-0AB0; 8 channels; Thermocouple input,0,IW372,"DB102,INT496",SCA0_1TE7101APV,Cylinder liner temp. cyl. A10 sensor 1,TE7101A,NiCrNi,0-200,°C,1,,,MEAS,ok,,
CFE,A2,7,Siemens 6ES7 331-7PF11-0AB0; 8 channels; Thermocouple input,,,"M122.7 DB300,X27.7",SCA0_1TE7101ASF,,,,,,,,,SF,ok,,SCA0_1TE7101APV
CFE,A2,7,Siemens 6ES7 331-7PF11-0AB0; 8 channels; Thermocouple input,,,"M177.6 DB300,X80.6",SCA0_1TE7101AAH,,,,,,,,160+5s,AH,ok,,SCA0_1TE7101APV
CFE,A2,7,Siemens 6ES7 331-7PF11-0AB0; 8 channels; Thermocouple input,,,"M199.1 DB300,X102.1",SCA0_1TE7101ASDH,,,,,,,,180+1s,SDH,ok,,SCA0_1TE7101APV
CFE,A2,7,Siemens 6ES7 331-7PF11-0AB0; 8 channels; Thermocouple input,1,IW374,"DB102,INT500",SCA0_1TE7102APV,Cylinder liner temp. cyl. A10 sensor 2,TE7102A,NiCrNi,0-200,°C,1,,,MEAS,ok,,
CFE,A2,7,Siemens 6ES7 331-7PF11-0AB0; 8 channels; Thermocouple input,,,"M123.1 DB300,X26.1",SCA0_1TE7102ASF,,,,,,,,,SF,ok,,SCA0_1TE7102APV
CFE,A2,7,Siemens 6ES7 331-7PF11-0AB0; 8 channels; Thermocouple input,,,"M178.0 DB300,X83.0",SCA0_1TE7102AAH,,,,,,,,160+5s,AH,ok,,SCA0_1TE7102APV
CFE,A2,7,Siemens 6ES7 331-7PF11-0AB0; 8 channels; Thermocouple input,,,"M199.3 DB300,X102.3",SCA0_1TE7102ASDH,,,,,,,,180+1s,SDH,ok,,SCA0_1TE7102APV
CFE,A2,7,Siemens 6ES7 331-7PF11-0AB0; 8 channels; Thermocouple input,2,IW376,"DB102,INT498",SCA0_1TE7101BPV,Cylinder liner temp. cyl. B10 sensor 1,TE7101B,NiCrNi,0-200,°C,1,,,MEAS,ok,,
CFE,A2,7,Siemens 6ES7 331-7PF11-0AB0; 8 channels; Thermocouple input,,,"M123.0 DB300,X26.0",SCA0_1TE7101BSF,,,,,,,,,SF,ok,,SCA0_1TE7101BPV
CFE,A2,7,Siemens 6ES7 331-7PF11-0AB0; 8 channels; Thermocouple input,,,"M177.7 DB300,X80.7",SCA0_1TE7101BAH,,,,,,,,160+5s,AH,ok,,SCA0_1TE7101BPV
CFE,A2,7,Siemens 6ES7 331-7PF11-0AB0; 8 channels; Thermocouple input,,,"M199.2 DB300,X102.2",SCA0_1TE7101BSDH,,,,,,,,180+1s,SDH,ok,,SCA0_1TE7101BPV
CFE,A2,7,Siemens 6ES7 331-7PF11-0AB0; 8 channels; Thermocouple input,3,IW378,"DB102,INT502",SCA0_1TE7102BPV,Cylinder liner temp. cyl. B10 sensor 2,TE7102B,NiCrNi,0-200,°C,1,,,MEAS,ok,,
CFE,A2,7,Siemens 6ES7 331-7PF11-0AB0; 8 channels; Thermocouple input,,,"M123.2 DB300,X26.2",SCA0_1TE7102BSF,,,,,,,,,SF,ok,,SCA0_1TE7102BPV
CFE,A2,7,Siemens 6ES7 331-7PF11-0AB0; 8 channels; Thermocouple input,,,"M178.1 DB300,X83.1",SCA0_1TE7102BAH,,,,,,,,160+5s,AH,ok,,SCA0_1TE7102BPV
CFE,A2,7,Siemens 6ES7 331-7PF11-0AB0; 8 channels; Thermocouple input,,,"M199.4 DB300,X102.4",SCA0_1TE7102BSDH,,,,,,,,180+1s,SDH,ok,,SCA0_1TE7102BPV
CFE,A2,8,Siemens 6ES7 331-1KF02-0AB0; 8 channels; Analog input,0,IW388,"DB102,INT230",SCA0_1E001PV,"Vibration, base frame sensor 1",,4-20 mA,0-36 mm/s RMS,,10,,,MEAS,ok,,
CFE,A2,8,Siemens 6ES7 331-1KF02-0AB0; 8 channels; Analog input,,,"M112.0 DB300,X17.0",SCA0_1E001SF,,,,,,,,,SF,ok,,SCA0_1E001PV
CFE,A2,8,Siemens 6ES7 331-1KF02-0AB0; 8 channels; Analog input,,,"M136.0 DB300,X41.0",SCA0_1E001AH,,,,,,,,28,AH,ok,,SCA0_1E001PV
CFE,A2,8,Siemens 6ES7 331-1KF02-0AB0; 8 channels; Analog input,1,IW390,"DB102,INT232",SCA0_1E002PV,"Vibration, base frame sensor 2",,4-20 mA,0-36 mm/s RMS,,10,,,MEAS,ok,,
CFE,A2,8,Siemens 6ES7 331-1KF02-0AB0; 8 channels; Analog input,,,"M112.1 DB300,X17.1",SCA0_1E002SF,,,,,,,,,SF,ok,,SCA0_1E002PV
CFE,A2,8,Siemens 6ES7 331-1KF02-0AB0; 8 channels; Analog input,,,"M136.1 DB300,X41.1",SCA0_1E002AH,,,,,,,,28,AH,ok,,SCA0_1E002PV
CFE,A2,8,Siemens 6ES7 331-1KF02-0AB0; 8 channels; Analog input,2,IW392,"DB102,INT234",SCA0_1E003PV,"Vibration, base frame sensor 3",,4-20 mA,0-36 mm/s RMS,,10,,,MEAS,ok,,
CFE,A2,8,Siemens 6ES7 331-1KF02-0AB0; 8 channels; Analog input,,,"M112.2 DB300,X17.2",SCA0_1E003SF,,,,,,,,,SF,ok,,SCA0_1E003PV
CFE,A2,8,Siemens 6ES7 331-1KF02-0AB0; 8 channels; Analog input,,,"M136.2 DB300,X41.2",SCA0_1E003AH,,,,,,,,28,AH,ok,,SCA0_1E003PV
CFE,A2,8,Siemens 6ES7 331-1KF02-0AB0; 8 channels; Analog input,3,IW394,"DB102,INT236",SCA0_1E004PV,"Vibration, base frame sensor 4",,4-20 mA,0-36 mm/s RMS,,10,,,MEAS,ok,,
CFE,A2,8,Siemens 6ES7 331-1KF02-0AB0; 8 channels; Analog input,,,"M112.3 DB300,X17.3",SCA0_1E004SF,,,,,,,,,SF,ok,,SCA0_1E004PV
CFE,A2,8,Siemens 6ES7 331-1KF02-0AB0; 8 channels; Analog input,,,"M136.3 DB300,X41.3",SCA0_1E004AH,,,,,,,,28,AH,ok,,SCA0_1E004PV
CFE,A2,8,Siemens 6ES7 331-1KF02-0AB0; 8 channels; Analog input,4,IW396,"DB102,INT238",BAG0_1E005PV,"Vibration, generator sensor 1",,4-20 mA,0-36 mm/s RMS,,10,,,MEAS,ok,,
CFE,A2,8,Siemens 6ES7 331-1KF02-0AB0; 8 channels; Analog input,,,"M112.4 DB300,X17.4",BAG0_1E005SF,,,,,,,,,SF,ok,,BAG0_1E005PV
CFE,A2,8,Siemens 6ES7 331-1KF02-0AB0; 8 channels; Analog input,,,"M136.4 DB300,X41.4",BAG0_1E005AH,,,,,,,,22,AH,ok,,BAG0_1E005PV
CFE,A2,8,Siemens 6ES7 331-1KF02-0AB0; 8 channels; Analog input,5,IW398,"DB102,INT240",BAG0_1E006PV,"Vibration, generator sensor 2",,4-20 mA,0-36 mm/s RMS,,10,,,MEAS,ok,,
CFE,A2,8,Siemens 6ES7 331-1KF02-0AB0; 8 channels; Analog input,,,"M112.5 DB300,X17.5",BAG0_1E006SF,,,,,,,,,SF,ok,,BAG0_1E006PV
CFE,A2,8,Siemens 6ES7 331-1KF02-0AB0; 8 channels; Analog input,,,"M136.5 DB300,X41.5",BAG0_1E006AH,,,,,,,,22,AH,ok,,BAG0_1E006PV
CFE,A2,8,Siemens 6ES7 331-1KF02-0AB0; 8 channels; Analog input,6,IW400,"DB102,INT242",SHA0_1E007PV,"Vibration, turbocharger sensor 1",,4-20 mA,0-36 mm/s RMS,,10,,,MEAS,ok,,
CFE,A2,8,Siemens 6ES7 331-1KF02-0AB0; 8 channels; Analog input,,,"M112.6 DB300,X17.6",SHA0_1E007SF,,,,,,,,,SF,ok,,SHA0_1E007PV
CFE,A2,8,Siemens 6ES7 331-1KF02-0AB0; 8 channels; Analog input,,,"M136.6 DB300,X41.6",SHA0_1E007AH,,,,,,,,22,AH,ok,,SHA0_1E007PV
CFE,A2,8,Siemens 6ES7 331-1KF02-0AB0; 8 channels; Analog input,7,IW402,"DB102,INT244",SHA0_1E008PV,"Vibration, turbocharger sensor 2",,4-20 mA,0-36 mm/s RMS,,10,,,MEAS,ok,,
CFE,A2,8,Siemens 6ES7 331-1KF02-0AB0; 8 channels; Analog input,,,"M112.7 DB300,X17.7",SHA0_1E008SF,,,,,,,,,SF,ok,,SHA0_1E008PV
CFE,A2,8,Siemens 6ES7 331-1KF02-0AB0; 8 channels; Analog input,,,"M136.7 DB300,X41.7",SHA0_1E008AH,,,,,,,,22,AH,ok,,SHA0_1E008PV
BJA,A1,1,Siemens 6ES7 331-1KF02-0AB0; 8 channels; Analog input,0,IW420,"DB102,INT144",MOD0_1T121PV,Cooling water temp from LT by-pass,T121,Pt-100,0-160,°C,10,,,MEAS,ok,,
BJA,A1,1,Siemens 6ES7 331-1KF02-0AB0; 8 channels; Analog input,,,"M106.5 DB300,X11.5",MOD0_1T121SF,,,,,,,,,SF,ok,,MOD0_1T121PV
BJA,A1,1,Siemens 6ES7 331-1KF02-0AB0; 8 channels; Analog input,1,IW422,"DB102,INT146",MOD0_1T120PV,Cooling water temp from LT cooling,T120,Pt-100,0-80,°C,10,0.5,,MEAS,ok,,
BJA,A1,1,Siemens 6ES7 331-1KF02-0AB0; 8 channels; Analog input,,,"M106.6 DB300,X11.6",MOD0_1T120SF,,,,,,,,,SF,ok,,MOD0_1T120PV
BJA,A1,1,Siemens 6ES7 331-1KF02-0AB0; 8 channels; Analog input,2,IW424,"DB102,INT212",PCA0_1T014PV,"FO temp, return to mixing tank",T014,Pt-100,0-160,°C,10,,,MEAS,ok,,
BJA,A1,1,Siemens 6ES7 331-1KF02-0AB0; 8 channels; Analog input,,,"M110.7 DB300,X15.7",PCA0_1T014SF,,,,,,,,,SF,ok,,PCA0_1T014PV
BJA,A1,1,Siemens 6ES7 331-1KF02-0AB0; 8 channels; Analog input,3,IW426,"DB102,INT248",BJA0_1T010PV,Cabine temperature,T10,Pt-100,0-100,°C,10,,,MEAS,ok,,
BJA,A1,1,Siemens 6ES7 331-1KF02-0AB0; 8 channels; Analog input,,,"M113.1 DB300,X16.1",BJA0_1T010SF,,,,,,,,,SF,ok,,BJA0_1T010PV
BJA,A1,1,Siemens 6ES7 331-1KF02-0AB0; 8 channels; Analog input,4,IW428,"DB102,INT208",PCE0_1P001PV,LFO Pressure 1 after LFO pump,P001,4..20 mA,0-10,bar,10,,,MEAS,ok,,
BJA,A1,1,Siemens 6ES7 331-1KF02-0AB0; 8 channels; Analog input,,,"M110.5 DB300,X15.5",PCE0_1P001SF,,,,,,,,,SF,ok,,PCE0_1P001PV
BJA,A1,1,Siemens 6ES7 331-1KF02-0AB0; 8 channels; Analog input,,,"M134.5 DB300,X39.5",PCE0_1P001AH,,,,,,,,6,AH,ok,,PCE0_1P001PV
BJA,A1,1,Siemens 6ES7 331-1KF02-0AB0; 8 channels; Analog input,,,"M209.0 DB300,X112.0",PCE0_1P001AL,,,,,,,,2.5,AL,ok,,PCE0_1P001PV
BJA,A1,1,Siemens 6ES7 331-1KF02-0AB0; 8 channels; Analog input,,,"M190.0 DB300,X95.0",PCE0_1P001SDH,,,,,,,,7.5,SDH,ok,,PCE0_1P001PV
BJA,A1,1,Siemens 6ES7 331-1KF02-0AB0; 8 channels; Analog input,5,IW430,"DB102,INT210",PCE0_1P002PV,LFO Pressure 2 after LFO pump,P002,4..20 mA,0-10,bar,10,,,MEAS,ok,,
BJA,A1,1,Siemens 6ES7 331-1KF02-0AB0; 8 channels; Analog input,,,"M110.6 DB300,X15.6",PCE0_1P002SF,,,,,,,,,SF,ok,,PCE0_1P002PV
BJA,A1,1,Siemens 6ES7 331-1KF02-0AB0; 8 channels; Analog input,,,"M134.6 DB300,X39.6",PCE0_1P002AH,,,,,,,,6,AH,ok,,PCE0_1P002PV
BJA,A1,1,Siemens 6ES7 331-1KF02-0AB0; 8 channels; Analog input,,,"M209.1 DB300,X112.1",PCE0_1P002AL,,,,,,,,2.5,AL,ok,,PCE0_1P002PV
BJA,A1,1,Siemens 6ES7 331-1KF02-0AB0; 8 channels; Analog input,,,"M190.1 DB300,X95.1",PCE0_1P002SDH,,,,,,,,7.5,SDH,ok,,PCE0_1P002PV
BJA,A1,1,Siemens 6ES7 331-1KF02-0AB0; 8 channels; Analog input,6,IW432,"DB102,INT246",PCA0_1P013PV,FO mixing tank pressure,P013,4..20 mA,0-10,bar,10,,,MEAS,ok,,
BJA,A1,1,Siemens 6ES7 331-1KF02-0AB0; 8 channels; Analog input,,,"M113.0 DB300,X16.0",PCA0_1P013SF,,,,,,,,,SF,ok,,PCA0_1P013PV
BJA,A1,2,Siemens 6ES7332-5HF00-0AB0; 8 channels; Analog output,0,QW420,,MOD0_1V001CV,LT-water  3-way valve control (4 mA=to rad),V001,4..20 mA,0-100,%,,,,,ok,,
BJA,A1,2,Siemens 6ES7332-5HF00-0AB0; 8 channels; Analog output,1,QW422,,MOD0_1V002CV,HT-water 3-way valve control (4 mA=to rad),V002,4..20 mA,0-100,%,,,,,ok,,
BJA,A1,3,Siemens 6ES7 322-1BL00-0AA0; 32 channels; 24VDC output,0,Q18.0,M18.0,BJA0_1D007RNG,Engine running indication,,DO,,,,,,OUT,ok,,
BJA,A1,3,Siemens 6ES7 322-1BL00-0AA0; 32 channels; 24VDC output,1,Q18.1,M18.1,SQA0_1M201RO,Prelube pump control,,DO,,,,,,OUT,ok,,
BJA,A1,3,Siemens 6ES7 322-1BL00-0AA0; 32 channels; 24VDC output,2,Q18.2,M18.2,PCA0_1M002RO,Clean leak fuel pump control,,DO,,,,,,OUT,ok,,
BJA,A1,3,Siemens 6ES7 322-1BL00-0AA0; 32 channels; 24VDC output,3,Q18.3,M18.3,PCA0_1V042CG,Dirty leak fuel pump control,,DO,,,,,,OUT,ok,,
BJA,A1,3,Siemens 6ES7 322-1BL00-0AA0; 32 channels; 24VDC output,4,Q18.4,M18.4,BJA0_1S013CG,Dirty leak pump running indication,,DO,,,,,,OUT,ok,,
BJA,A1,3,Siemens 6ES7 322-1BL00-0AA0; 32 channels; 24VDC output,5,Q18.5,M18.5,PCA0_1M001RO,Fuel booster pump control,,DO,,,,,,OUT,ok,,
BJA,A1,3,Siemens 6ES7 322-1BL00-0AA0; 32 channels; 24VDC output,10,Q19.2,M19.2,PCA0_1V007CG,FO safety shut-off valve control,,DO,,,,,,OUT,ok,,
BJA,A1,3,Siemens 6ES7 322-1BL00-0AA0; 32 channels; 24VDC output,13,Q19.5,M19.5,VDA0_1B001CG,Water preheater control,,DO,,,,,,OUT,ok,,
BJA,A1,3,Siemens 6ES7 322-1BL00-0AA0; 32 channels; 24VDC output,20,Q20.4,M20.4,NHC0_1V001CO,TCW unit water valve control,V001,DO,,,,,,OUT,ok,,
BJA,A1,3,Siemens 6ES7 322-1BL00-0AA0; 32 channels; 24VDC output,21,Q20.5,M20.5,NHC0_1V002CO,TCW unit turbine wash valve control,V002,DO,,,,,,OUT,ok,,
BJA,A1,3,Siemens 6ES7 322-1BL00-0AA0; 32 channels; 24VDC output,22,Q20.6,M20.6,NHC0_1V003CO,TCW unit air valve control,V003,DO,,,,,,OUT,ok,,
BJA,A1,3,Siemens 6ES7 322-1BL00-0AA0; 32 channels; 24VDC output,23,Q20.7,M20.7,NHC0_1V004CO,TCW unit comp. air wash valve control,V004,DO,,,,,,OUT,ok,,
BJA,A1,3,Siemens 6ES7 322-1BL00-0AA0; 32 channels; 24VDC output,24,Q21.0,M21.0,NHC0_1V005CO,TCW unit comp. air purge valve control,V005,DO,,,,,,OUT,ok,,
BJA,A1,3,Siemens 6ES7 322-1BL00-0AA0; 32 channels; 24VDC output,25,Q21.1,M21.1,NHC0_1V006CO,TCW unit charge air purge valve control,V006,DO,,,,,,OUT,NOT AVAILABLE OLD MODEL,,
BJA,A1,3,Siemens 6ES7 322-1BL00-0AA0; 32 channels; 24VDC output,26,Q21.2,,BJA0_1K191,Spare,,DO,,,,,,,,,
BJA,A1,3,Siemens 6ES7 322-1BL00-0AA0; 32 channels; 24VDC output,27,Q21.3,M21.3,PCA0_1M004RO,Fuel cooling pump control,,DO,,,,,,OUT,ok,,
BJA,A1,3,Siemens 6ES7 322-1BL00-0AA0; 32 channels; 24VDC output,29,Q21.5,M21.5,QBF0_1B001CG,Oil mist separator control,,DO,,,,,,OUT,ok,,
BJA,A1,3,Siemens 6ES7 322-1BL00-0AA0; 32 channels; 24VDC output,30,Q21.6,M21.6,BJL0_1S001IND,LFO feeder pump 1 running (lamp control),,DO,,,,,,OUT,ok,,
BJA,A1,3,Siemens 6ES7 322-1BL00-0AA0; 32 channels; 24VDC output,31,Q21.7,M21.7,BJL0_1S002IND,LFO feeder pump 2 running (lamp control),,DO,,,,,,OUT,ok,,
BJA,A1,4,Siemens 6ES7 321-1BL00-0AA0; 32 channels; 24VDC input,0,I60.0,"M190.6 DB300,X95.6",BJA0_1S020ESG,Emergency stop BJA0_1,,NC,,,,,,EMG,ok,,
BJA,A1,4,Siemens 6ES7 321-1BL00-0AA0; 32 channels; 24VDC input,1,I60.1,"M160.1 DB300,X65.1",BJA0_1F000AG,MCB open in BJA0_1,,NC,,,,,,ALM,ok,,
BJA,A1,4,Siemens 6ES7 321-1BL00-0AA0; 32 channels; 24VDC input,2,I60.2,"M160.2 DB300,X65.2",BJA0_1F001AG,"Circuit breaker open, LV",,NO,,,,,,ALM,ok,,
BJA,A1,4,Siemens 6ES7 321-1BL00-0AA0; 32 channels; 24VDC input,3,I60.3,"M160.3 DB300,X65.3",BJA0_1S027AG,Control voltage fault,,NC,,,,,,ALM,ok,,
BJA,A1,4,Siemens 6ES7 321-1BL00-0AA0; 32 channels; 24VDC input,5,I60.5,"M160.5 DB300,X65.5",VDA0_1T001AH,Water preheater overheated,,NC,,,,,,ALM,ok,,
BJA,A1,4,Siemens 6ES7 321-1BL00-0AA0; 32 channels; 24VDC input,6,I60.6,"M60.6 DB300,X185.6",PCA0_1L002INH,Clean leak fuel tank level high,,NC,,,,,,IND,ok,,
BJA,A1,4,Siemens 6ES7 321-1BL00-0AA0; 32 channels; 24VDC input,7,I60.7,"M60.7 DB300,X185.7",PCA0_1L003INL,Clean leak fuel tank level low,,NC,,,,,,IND,ok,,
BJA,A1,4,Siemens 6ES7 321-1BL00-0AA0; 32 channels; 24VDC input,8,I61.0,"M61.0 DB300,X184.0",PCA0_1L004INH,Dirty leak fuel tank level high,,NC,,,,,,IND,ok,,
BJA,A1,4,Siemens 6ES7 321-1BL00-0AA0; 32 channels; 24VDC input,10,I61.2,"M161.2 DB300,X64.2",PCA0_1L001AL,FO mixing tank level low,,NC,,,,,,ALM,ok,,
BJA,A1,4,Siemens 6ES7 321-1BL00-0AA0; 32 channels; 24VDC input,11,I61.3,"M161.3 DB300,X64.3",VDA0_1L001AL,Water preheater level low,,NC,,,,,,ALM,ok,,
BJA,A1,4,Siemens 6ES7 321-1BL00-0AA0; 32 channels; 24VDC input,12,I61.4,"M61.4 DB300,X184.4",BJA0_1S002ACE,Prelube pump control switch in AUTO pos.,,NO,,,,,,IND,ok,,
BJA,A1,4,Siemens 6ES7 321-1BL00-0AA0; 32 channels; 24VDC input,13,I61.5,"M61.5 DB300,X184.5",SCA0_1M201RNG,Prelube pump running,,NO,,,,,,IND,ok,,
BJA,A1,4,Siemens 6ES7 321-1BL00-0AA0; 32 channels; 24VDC input,15,I61.7,"M61.7 DB300,X184.7",BJA0_1S011ACE,Fuel booster pump control switch in AUTO pos.,,NO,,,,,,IND,ok,,
BJA,A1,4,Siemens 6ES7 321-1BL00-0AA0; 32 channels; 24VDC input,16,I62.0,"M62.0 DB300,X187.0",BJA0_1S011IN03,Fuel booster pump control switch in 1 pos.,,NO,,,,,,IND,ok,,
BJA,A1,4,Siemens 6ES7 321-1BL00-0AA0; 32 channels; 24VDC input,17,I62.1,"M62.1 DB300,X187.1",PCA0_1M001RNG,Fuel booster pump running,,NO,,,,,,IND,ok,,
BJA,A1,4,Siemens 6ES7 321-1BL00-0AA0; 32 channels; 24VDC input,18,I62.2,"M62.2 DB300,X187.2",VDA0_1M001RNG,Preheating circ. pump running,,NO,,,,,,IND,ok,,
BJA,A1,4,Siemens 6ES7 321-1BL00-0AA0; 32 channels; 24VDC input,19,I62.3,"M62.3 DB300,X187.3",BJA0_1S012ACE,Clean leak fuel pump control switch in AUTO pos.,,NO,,,,,,IND,ok,,
BJA,A1,4,Siemens 6ES7 321-1BL00-0AA0; 32 channels; 24VDC input,20,I62.4,"M62.4 DB300,X187.4",PCA0_1M002RNG,Clean leak fuel pump running,,NO,,,,,,IND,ok,,
BJA,A1,4,Siemens 6ES7 321-1BL00-0AA0; 32 channels; 24VDC input,21,I62.5,"M62.5 DB300,X187.5",BJA0_1S013ACE,Dirty leak fuel pump control switch in AUTO pos.,,NO,,,,,,IND,ok,,
BJA,A1,4,Siemens 6ES7 321-1BL00-0AA0; 32 channels; 24VDC input,22,I62.6,"M62.6 DB300,X187.6",BJA0_1S013IN03,Dirty leak fuel pump control switch in 1 pos.,,NO,,,,,,IND,ok,,
BJA,A1,4,Siemens 6ES7 321-1BL00-0AA0; 32 channels; 24VDC input,28,I63.4,"M63.4 DB300,X186.4",PCA0_1V007OPN,Fuel oil safety shut off valve open,,NO,,,,,,IND,ok,,
BJA,A1,4,Siemens 6ES7 321-1BL00-0AA0; 32 channels; 24VDC input,,,"M163.4 DB300,X66.4",PCA0_1V007AG,Fuel oil safety shut off valve pos. alarm,,,,,,,,ALM,ok,,PCA0_1V007OPN
BJA,A1,4,Siemens 6ES7 321-1BL00-0AA0; 32 channels; 24VDC input,29,I63.5,"M63.5 DB300,X186.5",PCA0_1V007CLO,Fuel oil safety shut off valve open,,NO,,,,,,IND,ok,,
BJA,A1,4,Siemens 6ES7 321-1BL00-0AA0; 32 channels; 24VDC input,30,I63.6,"M63.6 DB300,X186.6",BAG0_1B001RNG,Generator anticond. heaters ON,,NO,,,,,,IND,ok,,
BJA,A1,5,Siemens 6ES7 321-1BL00-0AA0; 32 channels; 24VDC input,0,I64.0,"M164.0 DB300,X69.0",SCA0_1M782ING,Emergency stop turning gear indication,,NC,,,,,,ALM,ok,,
BJA,A1,5,Siemens 6ES7 321-1BL00-0AA0; 32 channels; 24VDC input,1,I64.1,"M164.1 DB300,X69.1",BJN0_1S035AG,Lube oil separator common alarm,,NC,,,,,,ALM,ok,,
BJA,A1,5,Siemens 6ES7 321-1BL00-0AA0; 32 channels; 24VDC input,2,I64.2,"M64.2 DB300,X189.2",QBB0_1M001RNG,Lube oil separator running,,NO,,,,,,IND,ok,,
BJA,A1,5,Siemens 6ES7 321-1BL00-0AA0; 32 channels; 24VDC input,3,I64.3,"M64.3 DB300,X189.3",QBB0_1M002RNG,Lube oil separator feeder pump running,,NO,,,,,,IND,ok,,
BJA,A1,5,Siemens 6ES7 321-1BL00-0AA0; 32 channels; 24VDC input,4,I64.4,"M64.4 DB300,X189.4",BLS0_1M001RNG,Oil mist separator FC running,,NO,,,,,,IND,ok,,
BJA,A1,5,Siemens 6ES7 321-1BL00-0AA0; 32 channels; 24VDC input,5,I64.5,"M164.5 DB300,X69.5",BLS0_1S035AG,Oil mist separator FC fault,,NC,,,,,,ALM,ok,,
BJA,A1,5,Siemens 6ES7 321-1BL00-0AA0; 32 channels; 24VDC input,10,I65.2,"M165.2 DB300,X68.2",PCA0_1P002AH,FO filter diff. pressure high,,NC,,,,,,ALM,ok,,
BJA,A1,5,Siemens 6ES7 321-1BL00-0AA0; 32 channels; 24VDC input,12,I65.4,"M165.4 DB300,X68.4",VEA0_1L001AL,LT expansion vessel level low,,NO,,,,,,ALM,ok,,
BJA,A1,5,Siemens 6ES7 321-1BL00-0AA0; 32 channels; 24VDC input,13,I65.5,"M165.5 DB300,X68.5",BLU0_1P001AH,Charge air filter diff. pressure high,,NC,,,,,,ALM,ok,,
BJA,A1,5,Siemens 6ES7 321-1BL00-0AA0; 32 channels; 24VDC input,14,I65.6,"M165.6 DB300,X68.6",BLU0_1K001AG,Charge air filter rotation alarm,,NC,,,,,,ALM,ok,,
BJA,A1,5,Siemens 6ES7 321-1BL00-0AA0; 32 channels; 24VDC input,16,I66.0,"M66.0 DB300,X191.0",BJL0_1S001ACE,LFO feed pump 1 control switch in AUTO pos.,,NO,,,,,,IND,ok,,
BJA,A1,5,Siemens 6ES7 321-1BL00-0AA0; 32 channels; 24VDC input,17,I66.1,"M66.1 DB300,X191.1",BJL0_1S002ACE,LFO feed pump 2 control switch in AUTO pos.,,NO,,,,,,IND,ok,,
BJA,A1,5,Siemens 6ES7 321-1BL00-0AA0; 32 channels; 24VDC input,18,I66.2,"M66.2 DB300,X191.2",PCE0_1V001CLO,LFO inlet valve 1 closed,,NO,,,,,,IND,ok,,
BJA,A1,5,Siemens 6ES7 321-1BL00-0AA0; 32 channels; 24VDC input,,,"M166.2 DB300,X71.2",PCE0_1V001AG,LFO inlet valve 1 pos. alarm,,,,,,,,ALM,ok,,PCE0_1V001CLO
BJA,A1,5,Siemens 6ES7 321-1BL00-0AA0; 32 channels; 24VDC input,19,I66.3,"M66.3 DB300,X191.3",PCE0_1V001OPN,LFO inlet valve 1 open,,NO,,,,,,IND,ok,,
BJA,A1,5,Siemens 6ES7 321-1BL00-0AA0; 32 channels; 24VDC input,20,I66.4,"M66.4 DB300,X191.4",PCE0_1V002CLO,LFO inlet valve 2 closed,,NO,,,,,,IND,ok,,
BJA,A1,5,Siemens 6ES7 321-1BL00-0AA0; 32 channels; 24VDC input,,,"M166.5 DB300,X71.5",PCE0_1V002AG,LFO inlet valve 2 pos. alarm,,,,,,,,ALM,ok,,PCE0_1V002CLO
BJA,A1,5,Siemens 6ES7 321-1BL00-0AA0; 32 channels; 24VDC input,21,I66.5,"M66.5 DB300,X191.5",PCE0_1V002OPN,LFO inlet valve 2 open,,NO,,,,,,IND,ok,,
BJA,A1,5,Siemens 6ES7 321-1BL00-0AA0; 32 channels; 24VDC input,22,I66.6,"M166.6 DB300,X71.6",BJL0_1S035AG,LFO feeder common alarm,,NC,,,,,,ALM,ok,,
BJA,A1,5,Siemens 6ES7 321-1BL00-0AA0; 32 channels; 24VDC input,24,I67.0,"M67.0 DB300,X190.0",BJA0_1S004ACE,Fuel cooling pump control switch in AUTO pos.,,NO,,,,,,IND,ok,,
BJA,A1,5,Siemens 6ES7 321-1BL00-0AA0; 32 channels; 24VDC input,25,I67.1,"M67.1 DB300,X190.1",PCA0_1M004RNG,Fuel cooling pump running,,NO,,,,,,IND,ok,,
BJA,A1,5,Siemens 6ES7 321-1BL00-0AA0; 32 channels; 24VDC input,26,I67.2,"M167.2 DB300,X70.2",SQA0_0S001ALI,Oil mist detector failure,,NC,,,,,,ALM,oknot installed yet/simulated,,
